Version,
    8.3.0.001;                !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    Yes;                      !- Do HVAC Sizing Simulation for Sizing Periods

Building,
    Building,                 !- Name
    0.0,                      !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    20,                       !- Calculation Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000.0;                   !- Surface Temperature Upper Limit

ZoneCapacitanceMultiplier:ResearchSpecial,
    1.0,                      !- Temperature Capacity Multiplier
    1.0,                      !- Humidity Capacity Multiplier
    1.0,                      !- Carbon Dioxide Capacity Multiplier
    1.0;                      !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

ProgramControl,
    1;                        !- Number of Threads Allowed

Site:Location,
    Residential,              !- Name
    40.45,                    !- Latitude
    -3.55,                    !- Longitude
    1,                        !- Time Zone
    582;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day,        !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    36.0,                     !- Maximum DryBulb Temperature
    16.0,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    19.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    0.0,                      !- Wind Speed
    0.0,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day,        !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    0.0,                      !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    0.0,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    10.0,                     !- Wind Speed
    0.0,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

RunPeriod,
    Residential,              !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    UseWeatherFile,           !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1;                        !- Number of Times Runperiod to be Repeated

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    1 Jan,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Day,            !- Name
    25 Dec,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Boxing Day,               !- Name
    26 Dec,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Monday,            !- Name
    2nd Monday in April,      !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Sunday,            !- Name
    1st Sunday in April,      !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18.0,                     !- January Ground Temperature
    18.0,                     !- February Ground Temperature
    18.0,                     !- March Ground Temperature
    18.0,                     !- April Ground Temperature
    18.0,                     !- May Ground Temperature
    18.0,                     !- June Ground Temperature
    18.0,                     !- July Ground Temperature
    18.0,                     !- August Ground Temperature
    18.0,                     !- September Ground Temperature
    18.0,                     !- October Ground Temperature
    18.0,                     !- November Ground Temperature
    18.0;                     !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    6.09,                     !- January Ground Temperature
    5.28,                     !- February Ground Temperature
    6.71,                     !- March Ground Temperature
    8.95,                     !- April Ground Temperature
    14.81,                    !- May Ground Temperature
    19.34,                    !- June Ground Temperature
    22.39,                    !- July Ground Temperature
    23.32,                    !- August Ground Temperature
    21.74,                    !- September Ground Temperature
    18.22,                    !- October Ground Temperature
    13.53,                    !- November Ground Temperature
    9.18;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14.0,                     !- January Surface Ground Temperature
    14.0,                     !- February Surface Ground Temperature
    14.0,                     !- March Surface Ground Temperature
    14.0,                     !- April Surface Ground Temperature
    14.0,                     !- May Surface Ground Temperature
    14.0,                     !- June Surface Ground Temperature
    14.0,                     !- July Surface Ground Temperature
    14.0,                     !- August Surface Ground Temperature
    14.0,                     !- September Surface Ground Temperature
    14.0,                     !- October Surface Ground Temperature
    14.0,                     !- November Surface Ground Temperature
    14.0;                     !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14.0,                     !- January Deep Ground Temperature
    14.0,                     !- February Deep Ground Temperature
    14.0,                     !- March Deep Ground Temperature
    14.0,                     !- April Deep Ground Temperature
    14.0,                     !- May Deep Ground Temperature
    14.0,                     !- June Deep Ground Temperature
    14.0,                     !- July Deep Ground Temperature
    14.0,                     !- August Deep Ground Temperature
    14.0,                     !- September Deep Ground Temperature
    14.0,                     !- October Deep Ground Temperature
    14.0,                     !- November Deep Ground Temperature
    14.0;                     !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2.0,                      !- Ground Reflected Solar Modifier
    2.0;                      !- Daylighting Ground Reflected Solar Modifier

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    10.0,                     !- Annual Average Outdoor Air Temperature
    20.0;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0,                      !- Hour 1
    0.0,                      !- Hour 2
    0.0,                      !- Hour 3
    0.0,                      !- Hour 4
    0.0,                      !- Hour 5
    0.0,                      !- Hour 6
    0.0,                      !- Hour 7
    0.0,                      !- Hour 8
    0.0,                      !- Hour 9
    0.0,                      !- Hour 10
    0.0,                      !- Hour 11
    0.0,                      !- Hour 12
    0.0,                      !- Hour 13
    0.0,                      !- Hour 14
    0.0,                      !- Hour 15
    0.0,                      !- Hour 16
    0.0,                      !- Hour 17
    0.0,                      !- Hour 18
    0.0,                      !- Hour 19
    0.0,                      !- Hour 20
    0.0,                      !- Hour 21
    0.0,                      !- Hour 22
    0.0,                      !- Hour 23
    0.0;                      !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50.0,                     !- Hour 1
    50.0,                     !- Hour 2
    50.0,                     !- Hour 3
    50.0,                     !- Hour 4
    50.0,                     !- Hour 5
    50.0,                     !- Hour 6
    50.0,                     !- Hour 7
    50.0,                     !- Hour 8
    50.0,                     !- Hour 9
    50.0,                     !- Hour 10
    50.0,                     !- Hour 11
    50.0,                     !- Hour 12
    50.0,                     !- Hour 13
    50.0,                     !- Hour 14
    50.0,                     !- Hour 15
    50.0,                     !- Hour 16
    50.0,                     !- Hour 17
    50.0,                     !- Hour 18
    50.0,                     !- Hour 19
    50.0,                     !- Hour 20
    50.0,                     !- Hour 21
    50.0,                     !- Hour 22
    50.0,                     !- Hour 23
    50.0;                     !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0,                      !- Hour 1
    0.0,                      !- Hour 2
    0.0,                      !- Hour 3
    0.0,                      !- Hour 4
    0.0,                      !- Hour 5
    0.0,                      !- Hour 6
    0.0,                      !- Hour 7
    0.0,                      !- Hour 8
    0.0,                      !- Hour 9
    0.0,                      !- Hour 10
    0.0,                      !- Hour 11
    0.0,                      !- Hour 12
    0.0,                      !- Hour 13
    0.0,                      !- Hour 14
    0.0,                      !- Hour 15
    0.0,                      !- Hour 16
    0.0,                      !- Hour 17
    0.0,                      !- Hour 18
    0.0,                      !- Hour 19
    0.0,                      !- Hour 20
    0.0,                      !- Hour 21
    0.0,                      !- Hour 22
    0.0,                      !- Hour 23
    0.0;                      !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4.0,                      !- Hour 1
    4.0,                      !- Hour 2
    4.0,                      !- Hour 3
    4.0,                      !- Hour 4
    4.0,                      !- Hour 5
    4.0,                      !- Hour 6
    4.0,                      !- Hour 7
    4.0,                      !- Hour 8
    4.0,                      !- Hour 9
    4.0,                      !- Hour 10
    4.0,                      !- Hour 11
    4.0,                      !- Hour 12
    4.0,                      !- Hour 13
    4.0,                      !- Hour 14
    4.0,                      !- Hour 15
    4.0,                      !- Hour 16
    4.0,                      !- Hour 17
    4.0,                      !- Hour 18
    4.0,                      !- Hour 19
    4.0,                      !- Hour 20
    4.0,                      !- Hour 21
    4.0,                      !- Hour 22
    4.0,                      !- Hour 23
    4.0;                      !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4.0,                      !- Hour 1
    4.0,                      !- Hour 2
    4.0,                      !- Hour 3
    4.0,                      !- Hour 4
    4.0,                      !- Hour 5
    4.0,                      !- Hour 6
    4.0,                      !- Hour 7
    4.0,                      !- Hour 8
    4.0,                      !- Hour 9
    4.0,                      !- Hour 10
    4.0,                      !- Hour 11
    4.0,                      !- Hour 12
    4.0,                      !- Hour 13
    4.0,                      !- Hour 14
    4.0,                      !- Hour 15
    4.0,                      !- Hour 16
    4.0,                      !- Hour 17
    4.0,                      !- Hour 18
    4.0,                      !- Hour 19
    4.0,                      !- Hour 20
    4.0,                      !- Hour 21
    4.0,                      !- Hour 22
    4.0,                      !- Hour 23
    4.0;                      !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2.0,                      !- Hour 1
    2.0,                      !- Hour 2
    2.0,                      !- Hour 3
    2.0,                      !- Hour 4
    2.0,                      !- Hour 5
    2.0,                      !- Hour 6
    2.0,                      !- Hour 7
    2.0,                      !- Hour 8
    2.0,                      !- Hour 9
    2.0,                      !- Hour 10
    2.0,                      !- Hour 11
    2.0,                      !- Hour 12
    2.0,                      !- Hour 13
    2.0,                      !- Hour 14
    2.0,                      !- Hour 15
    2.0,                      !- Hour 16
    2.0,                      !- Hour 17
    2.0,                      !- Hour 18
    2.0,                      !- Hour 19
    2.0,                      !- Hour 20
    2.0,                      !- Hour 21
    2.0,                      !- Hour 22
    2.0,                      !- Hour 23
    2.0;                      !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1.0,                      !- Hour 1
    1.0,                      !- Hour 2
    1.0,                      !- Hour 3
    1.0,                      !- Hour 4
    1.0,                      !- Hour 5
    1.0,                      !- Hour 6
    1.0,                      !- Hour 7
    1.0,                      !- Hour 8
    1.0,                      !- Hour 9
    1.0,                      !- Hour 10
    1.0,                      !- Hour 11
    1.0,                      !- Hour 12
    1.0,                      !- Hour 13
    1.0,                      !- Hour 14
    1.0,                      !- Hour 15
    1.0,                      !- Hour 16
    1.0,                      !- Hour 17
    1.0,                      !- Hour 18
    1.0,                      !- Hour 19
    1.0,                      !- Hour 20
    1.0,                      !- Hour 21
    1.0,                      !- Hour 22
    1.0,                      !- Hour 23
    1.0;                      !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    AirVelocitySchedule,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .137;                     !- Field 4

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Test Residential Occ,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    1.00,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.80,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.50,                     !- Field 10
    Until: 15:00,             !- Field 11
    0.43,                     !- Field 12
    Until: 18:00,             !- Field 13
    0.50,                     !- Field 14
    Until: 21:00,             !- Field 15
    0.75,                     !- Field 16
    Until: 24:00,             !- Field 17
    0.80,                     !- Field 18
    For: Saturday,            !- Field 19
    Until: 07:00,             !- Field 20
    1.00,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.80,                     !- Field 23
    Until: 09:00,             !- Field 24
    0.75,                     !- Field 25
    Until: 10:00,             !- Field 26
    0.50,                     !- Field 27
    Until: 15:00,             !- Field 28
    0.43,                     !- Field 29
    Until: 18:00,             !- Field 30
    0.50,                     !- Field 31
    Until: 21:00,             !- Field 32
    0.75,                     !- Field 33
    Until: 24:00,             !- Field 34
    0.80,                     !- Field 35
    For: Sunday Holidays,     !- Field 36
    Until: 07:00,             !- Field 37
    1.00,                     !- Field 38
    Until: 08:00,             !- Field 39
    0.80,                     !- Field 40
    Until: 09:00,             !- Field 41
    0.75,                     !- Field 42
    Until: 10:00,             !- Field 43
    0.50,                     !- Field 44
    Until: 15:00,             !- Field 45
    0.43,                     !- Field 46
    Until: 18:00,             !- Field 47
    0.50,                     !- Field 48
    Until: 21:00,             !- Field 49
    0.75,                     !- Field 50
    Until: 24:00,             !- Field 51
    0.80,                     !- Field 52
    For: SummerDesignDay,     !- Field 53
    Until: 24:00,             !- Field 54
    1,                        !- Field 55
    For: AllOtherDays,        !- Field 56
    Until: 24:00,             !- Field 57
    0;                        !- Field 58

Schedule:Compact,
    Test Residential Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.00,                     !- Field 4
    Until: 22:00,             !- Field 5
    1.00,                     !- Field 6
    Until: 23:00,             !- Field 7
    0.80,                     !- Field 8
    Until: 24:00,             !- Field 9
    0.20,                     !- Field 10
    For: Saturday,            !- Field 11
    Until: 07:00,             !- Field 12
    0.00,                     !- Field 13
    Until: 22:00,             !- Field 14
    1.00,                     !- Field 15
    Until: 23:00,             !- Field 16
    0.80,                     !- Field 17
    Until: 24:00,             !- Field 18
    0.20,                     !- Field 19
    For: Sunday Holidays,     !- Field 20
    Until: 07:00,             !- Field 21
    0.00,                     !- Field 22
    Until: 22:00,             !- Field 23
    1.00,                     !- Field 24
    Until: 23:00,             !- Field 25
    0.80,                     !- Field 26
    Until: 24:00,             !- Field 27
    0.20,                     !- Field 28
    For: SummerDesignDay,     !- Field 29
    Until: 24:00,             !- Field 30
    1,                        !- Field 31
    For: AllOtherDays,        !- Field 32
    Until: 24:00,             !- Field 33
    0;                        !- Field 34

Schedule:Compact,
    Activity Schedule 12,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    90;                       !- Field 4

Schedule:Compact,
    Clothing Schedule 12,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Sch_Termostato_Cal_Zone001,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    12,                       !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    -50;                      !- Field 17

Schedule:Compact,
    Sch_Termostato_Ref_Zone001,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Material,
    BRICKWORK_OUTER_LEAF,     !- Name
    Rough,                    !- Roughness
    0.14,                     !- Thickness
    0.84,                     !- Conductivity
    1700.0,                   !- Density
    800.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    MW_GLASS_WOOL_WALL,       !- Name
    Rough,                    !- Roughness
    0.0011,                   !- Thickness
    0.04,                     !- Conductivity
    12.0,                     !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    BRICKWORK_INNER_LEAF,     !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.62,                     !- Conductivity
    1700.0,                   !- Density
    800.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    CAST_CONCRETE,            !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.38,                     !- Conductivity
    1200.0,                   !- Density
    1000.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    AERATED_CONCRETE_SLAB,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.16,                     !- Conductivity
    500.0,                    !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    UREA_FORMALDEHYDE_FOAM,    !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.04,                     !- Conductivity
    10.0,                     !- Density
    1400.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    FLOOR_ROOF_SCREED,        !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200.0,                   !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    TIMBER_FLOORING,          !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650.0,                    !- Density
    1200.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    MW_GLASS_WOOL_ROOF,       !- Name
    Rough,                    !- Roughness
    0.0011,                   !- Thickness
    0.04,                     !- Conductivity
    12.0,                     !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

WindowMaterial:Glazing,
    Glazing,                  !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0;                      !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    AirGap,                   !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

Construction,
    EXTERIOR_WALL,            !- Name
    BRICKWORK_OUTER_LEAF,     !- Outside Layer
    MW_GLASS_WOOL_WALL,       !- Layer 2
    BRICKWORK_INNER_LEAF;     !- Layer 3

Construction,
    TOP_ROOF,                 !- Name
    CAST_CONCRETE,            !- Outside Layer
    MW_GLASS_WOOL_ROOF,       !- Layer 2
    AERATED_CONCRETE_SLAB;    !- Layer 3

Construction,
    GROUND_FLOOR,             !- Name
    UREA_FORMALDEHYDE_FOAM,    !- Outside Layer
    CAST_CONCRETE,            !- Layer 2
    FLOOR_ROOF_SCREED,        !- Layer 3
    TIMBER_FLOORING;          !- Layer 4

Construction,
    INTERMEDIATE_CEILING,     !- Name
    CAST_CONCRETE;            !- Outside Layer

Construction,
    INTERMEDIATE_FLOOR,       !- Name
    CAST_CONCRETE;            !- Outside Layer

Construction,
    EXTERIOR_WINDOW,          !- Name
    Glazing;                  !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Absolute;                 !- Coordinate System

ZONE,
    Zone001,                  !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Zone002,                  !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    4.0,                      !- Z Origin
    1,                        !- Type
    5,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Zone003,                  !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    24.0,                     !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONELIST,
    AllZones,                 !- Name
    Zone001,                  !- Zone 1 Name
    Zone002,                  !- Zone 2 Name
    Zone003;                  !- Zone 3 Name

BUILDINGSURFACE:DETAILED,
    Zone001:Wall001Storey001,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone001,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone001:Wall002Storey001,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone001,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    8.0,                      !- Vertex 4 Xcoordinate
    7.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone001:Wall003Storey001,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone001,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.0,                      !- Vertex 1 Xcoordinate
    7.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    8.0,                      !- Vertex 2 Xcoordinate
    7.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone001:Wall004Storey001,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone001,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone001:Wall005Storey001,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone001,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone001:Ceiling001,       !- Name
    Ceiling,                  !- Surface Type
    INTERMEDIATE_CEILING,     !- Construction Name
    Zone001,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone002:Floor001,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    4.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    15.0,                     !- Vertex 5 Ycoordinate
    4.0;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone001:Floor001,         !- Name
    Floor,                    !- Surface Type
    GROUND_FLOOR,             !- Construction Name
    Zone001,                  !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    0.0;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone002:Wall001Storey002,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone002:Wall002Storey002,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    8.0,                      !- Vertex 4 Xcoordinate
    7.0,                      !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone002:Wall003Storey002,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.0,                      !- Vertex 1 Xcoordinate
    7.0,                      !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    8.0,                      !- Vertex 2 Xcoordinate
    7.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone002:Wall004Storey002,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone002:Wall005Storey002,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone002:Ceiling001,       !- Name
    Ceiling,                  !- Surface Type
    INTERMEDIATE_CEILING,     !- Construction Name
    Zone002,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone003:Floor001,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    8.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    15.0,                     !- Vertex 5 Ycoordinate
    8.0;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone002:Floor001,         !- Name
    Floor,                    !- Surface Type
    INTERMEDIATE_FLOOR,       !- Construction Name
    Zone002,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone001:Ceiling001,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    4.0;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone003:Wall001Storey007,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone003,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    24.0,                     !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    24.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone003:Wall002Storey007,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone003,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    24.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    24.0,                     !- Vertex 3 Zcoordinate
    8.0,                      !- Vertex 4 Xcoordinate
    7.0,                      !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone003:Wall003Storey007,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone003,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.0,                      !- Vertex 1 Xcoordinate
    7.0,                      !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    8.0,                      !- Vertex 2 Xcoordinate
    7.0,                      !- Vertex 2 Ycoordinate
    24.0,                     !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    24.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone003:Wall004Storey007,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone003,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    24.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    24.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone003:Wall005Storey007,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone003,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    24.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    24.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone003:Roof001,          !- Name
    Roof,                     !- Surface Type
    TOP_ROOF,                 !- Construction Name
    Zone003,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    28.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    28.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    28.0,                     !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    15.0,                     !- Vertex 5 Ycoordinate
    28.0;                     !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone003:Floor001,         !- Name
    Floor,                    !- Surface Type
    INTERMEDIATE_FLOOR,       !- Construction Name
    Zone003,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone002:Ceiling001,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    24.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    24.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    24.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    24.0,                     !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    24.0;                     !- Vertex 5 Zcoordinate

WINDOW,
    Zone001:Wall002Storey001:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone001:Wall002Storey001,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.73615310619,            !- Starting X Coordinate
    1.105572809,              !- Starting Z Coordinate
    4.42718872424,            !- Length
    1.788854382;              !- Height

WINDOW,
    Zone001:Wall003Storey001:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone001:Wall003Storey001,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.93810004157,            !- Starting X Coordinate
    1.105572809,              !- Starting Z Coordinate
    4.7539457296,             !- Length
    1.788854382;              !- Height

WINDOW,
    Zone001:Wall004Storey001:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone001:Wall004Storey001,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    1.105572809,              !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.788854382;              !- Height

WINDOW,
    Zone001:Wall005Storey001:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone001:Wall005Storey001,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    1.105572809,              !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.788854382;              !- Height

WINDOW,
    Zone002:Wall002Storey002:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall002Storey002,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.73615310619,            !- Starting X Coordinate
    1.105572809,              !- Starting Z Coordinate
    4.42718872424,            !- Length
    1.788854382;              !- Height

WINDOW,
    Zone002:Wall003Storey002:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall003Storey002,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.93810004157,            !- Starting X Coordinate
    1.105572809,              !- Starting Z Coordinate
    4.7539457296,             !- Length
    1.788854382;              !- Height

WINDOW,
    Zone002:Wall004Storey002:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall004Storey002,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    1.105572809,              !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.788854382;              !- Height

WINDOW,
    Zone002:Wall005Storey002:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall005Storey002,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    1.105572809,              !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.788854382;              !- Height

WINDOW,
    Zone003:Wall002Storey007:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone003:Wall002Storey007,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.73615310619,            !- Starting X Coordinate
    1.105572809,              !- Starting Z Coordinate
    4.42718872424,            !- Length
    1.788854382;              !- Height

WINDOW,
    Zone003:Wall003Storey007:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone003:Wall003Storey007,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.93810004157,            !- Starting X Coordinate
    1.105572809,              !- Starting Z Coordinate
    4.7539457296,             !- Length
    1.788854382;              !- Height

WINDOW,
    Zone003:Wall004Storey007:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone003:Wall004Storey007,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    1.105572809,              !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.788854382;              !- Height

WINDOW,
    Zone003:Wall005Storey007:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone003:Wall005Storey007,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    1.105572809,              !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.788854382;              !- Height

WindowProperty:FrameAndDivider,
    Aluminium,                !- Name
    0.04,                     !- Frame Width
    0.0,                      !- Frame Outside Projection
    0.0,                      !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1.0,                      !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1.0,                      !- Number of Horizontal Dividers
    1.0,                      !- Number of Vertical Dividers
    0.0,                      !- Divider Outside Projection
    0.0,                      !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1.0,                      !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0.0,                      !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0.0,                      !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    PVC,                      !- Name
    0.04,                     !- Frame Width
    0.0,                      !- Frame Outside Projection
    0.0,                      !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1.0,                      !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1.0,                      !- Number of Horizontal Dividers
    1.0,                      !- Number of Vertical Dividers
    0.0,                      !- Divider Outside Projection
    0.0,                      !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1.0,                      !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0.0,                      !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0.0,                      !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    Wood,                     !- Name
    0.04,                     !- Frame Width
    0.0,                      !- Frame Outside Projection
    0.0,                      !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1.0,                      !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1.0,                      !- Number of Horizontal Dividers
    1.0,                      !- Number of Vertical Dividers
    0.0,                      !- Divider Outside Projection
    0.0,                      !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1.0,                      !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0.0,                      !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0.0,                      !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

People,
    People 12,                !- Name
    AllZones,                 !- Zone or ZoneList Name
    Test Residential Occ,    !- Number of People Schedule Name,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    25,                       !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 12,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 12,     !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

Lights,
    12 General lighting,      !- Name
    AllZones,                 !- Zone or ZoneList Name
    Test Residential Light,  !- Schedule Name,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    ELECTRIC EQUIPMENT#12#GeneralLights;    !- EndUse Subcategory

ElectricEquipment,
    12 Miscellaneous gain 1,    !- Name
    AllZones,                 !- Zone or ZoneList Name
    Test Residential Light,  !- Schedule Name,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2298.2106,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    ELECTRIC EQUIPMENT#12#02;    !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

ZoneInfiltration:DesignFlowRate,
    12 Infiltration,          !- Name
    AllZones,                 !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.120035,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    12 Nat Vent,              !- Name
    AllZones,                 !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.857395,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    22.0,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0.0,                      !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

DesignSpecification:OutdoorAir,
    Zone001,                  !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0.0,                      !- Outdoor Air Flow per Zone
    1.0,                      !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    Zone002,                  !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0.0,                      !- Outdoor Air Flow per Zone
    1.0,                      !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:OutdoorAir,
    Zone003,                  !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0.0,                      !- Outdoor Air Flow per Zone
    1.0,                      !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:ZoneAirDistribution,
    Zone001,                  !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Zone002,                  !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Zone003,                  !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Zone001,                  !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    15.0,                     !- Zone Cooling Design Supply Air Temperature
    0.0,                      !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    0.0,                      !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Zone001,                  !- Design Specification Outdoor Air Object Name
    1.8,                      !- Zone Heating Sizing Factor
    1.3,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Zone001;                  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Zone002,                  !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    15.0,                     !- Zone Cooling Design Supply Air Temperature
    0.0,                      !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    0.0,                      !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Zone002,                  !- Design Specification Outdoor Air Object Name
    1.8,                      !- Zone Heating Sizing Factor
    1.3,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Zone002;                  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Zone003,                  !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    15.0,                     !- Zone Cooling Design Supply Air Temperature
    0.0,                      !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    0.0,                      !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Zone003,                  !- Design Specification Outdoor Air Object Name
    1.8,                      !- Zone Heating Sizing Factor
    1.3,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Zone003;                  !- Design Specification Zone Air Distribution Object Name

ZoneControl:Thermostat,
    Termostato_Zone001,       !- Name
    AllZones,                 !- Zone or ZoneList Name
    Zone Comfort Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Control_Termostato_Zone001;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Control_Termostato_Zone001,    !- Name
    Sch_Termostato_Cal_Zone001,    !- Heating Setpoint Temperature Schedule Name
    Sch_Termostato_Ref_Zone001;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    Sistema HVAC ideal  Zona1,    !- Name
    ,                         !- Availability Schedule Name
    Nodo Zona_1 In,           !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    15,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Zone001,                  !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Sistema HVAC ideal  Zona2,    !- Name
    ,                         !- Availability Schedule Name
    Nodo Zona_2 In,           !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    15,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Zone002,                  !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Sistema HVAC ideal  Zona3,    !- Name
    ,                         !- Availability Schedule Name
    Nodo Zona_3 In,           !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    15,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Zone003,                  !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    Equipo ideal 1,           !- Name
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Sistema HVAC ideal  Zona1,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Equipo ideal 2,           !- Name
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Sistema HVAC ideal  Zona2,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Equipo ideal 3,           !- Name
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Sistema HVAC ideal  Zona3,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    Zone001,                  !- Zone Name
    Equipo ideal 1,           !- Zone Conditioning Equipment List Name
    Zona_1 Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Nodo_Zona_1,              !- Zone Air Node Name
    Nodo_Salida_Zona_1;       !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone002,                  !- Zone Name
    Equipo ideal 2,           !- Zone Conditioning Equipment List Name
    Zona_2 Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Nodo_Zona_2,              !- Zone Air Node Name
    Nodo_Salida_Zona_2;       !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone003,                  !- Zone Name
    Equipo ideal 3,           !- Zone Conditioning Equipment List Name
    Zona_3 Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Nodo_Zona_3,              !- Zone Air Node Name
    Nodo_Salida_Zona_3;       !- Zone Return Air Node Name

NodeList,
    Zona_1 Inlets,            !- Name
    Nodo Zona_1 In;           !- Node 1 Name

NodeList,
    Zona_2 Inlets,            !- Name
    Nodo Zona_2 In;           !- Node 1 Name

NodeList,
    Zona_3 Inlets,            !- Name
    Nodo Zona_3 In;           !- Node 1 Name

Generator:Photovoltaic,
    SIMPLE Roof Paver PV,     !- Name
    Zone003:Roof001,          !- Surface Name
    PhotovoltaicPerformance:Simple,    !- Photovoltaic Performance Object Type
    12percentEffPV0.1044Area,    !- Module Performance Name
    Decoupled,                !- Heat Transfer Integration Mode
    1.0,                      !- Number of Series Strings in Parallel
    1.0;                      !- Number of Modules in Series

PhotovoltaicPerformance:Simple,
    12percentEffPV0.1044Area,    !- Name
    1.0,                      !- Fraction of Surface Area with Active Solar Cells
    Fixed,                    !- Conversion Efficiency Input Mode
    0.12;                     !- Value for Cell Efficiency if Fixed

ElectricLoadCenter:Generators,
    PV list,                  !- Name
    SIMPLE Roof Paver PV,     !- Generator 1 Name
    Generator:Photovoltaic,    !- Generator 1 Object Type
    5000.0,                   !- Generator 1 Rated Electric Power Output
    On,                       !- Generator 1 Availability Schedule Name
    ;                         !- Generator 1 Rated Thermal to Electrical Power Ratio

ElectricLoadCenter:Inverter:Simple,
    Simple Ideal Inverter,    !- Name
    On,                       !- Availability Schedule Name
    ,                         !- Zone Name
    0.0,                      !- Radiative Fraction
    1.0;                      !- Inverter Efficiency

ElectricLoadCenter:Distribution,
    Simple Electric Load Center,    !- Name
    PV list,                  !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    0.0,                      !- Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Track Schedule Name Scheme Schedule Name
    ,                         !- Track Meter Scheme Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    Simple Ideal Inverter;    !- Inverter Object Name

CurrencyType,
    GBP;                      !- Monetary Unit

Output:VariableDictionary,
    regular;                  !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF;                      !- Report Type

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Name
    RunPeriod;                !- Reporting Frequency

Output:Meter,
    Electricity:Building,     !- Name
    RunPeriod;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Name
    RunPeriod;                !- Reporting Frequency

Output:Meter,
    Electricity:HVAC,         !- Name
    RunPeriod;                !- Reporting Frequency

Output:Meter,
    Electricity:Plant,        !- Name
    RunPeriod;                !- Reporting Frequency

Output:Meter,
    Electricity:Building,     !- Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:HVAC,         !- Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Plant,        !- Name
    Hourly;                   !- Reporting Frequency

Output:SQLite,
    SimpleAndTabular;         !- Option Type

Output:EnvironmentalImpactFactors,
    RunPeriod;                !- Reporting Frequency

FuelFactors,
    Electricity,              !- Existing Fuel Resource Name
    kg,                       !- Units of Measure
    ,                         !- Energy per Unit Factor
    2.253,                    !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    168.33317,                !- CO2 Emission Factor
    ,                         !- CO2 Emission Factor Schedule Name
    0.0420616,                !- CO Emission Factor
    ,                         !- CO Emission Factor Schedule Name
    0.001398578,              !- CH4 Emission Factor
    ,                         !- CH4 Emission Factor Schedule Name
    0.410753,                 !- NOx Emission Factor
    ,                         !- NOx Emission Factor Schedule Name
    0.00241916,               !- N2O Emission Factor
    ,                         !- N2O Emission Factor Schedule Name
    0.865731,                 !- SO2 Emission Factor
    ,                         !- SO2 Emission Factor Schedule Name
    0.0295827,                !- PM Emission Factor
    ,                         !- PM Emission Factor Schedule Name
    0.018045,                 !- PM10 Emission Factor
    ,                         !- PM10 Emission Factor Schedule Name
    0.0115377,                !- PM25 Emission Factor
    ,                         !- PM25 Emission Factor Schedule Name
    0.00110837,               !- NH3 Emission Factor
    ,                         !- NH3 Emission Factor Schedule Name
    0.00372332,               !- NMVOC Emission Factor
    ,                         !- NMVOC Emission Factor Schedule Name
    0.00000336414,            !- Hg Emission Factor
    ,                         !- Hg Emission Factor Schedule Name
    0,                        !- Pb Emission Factor
    ,                         !- Pb Emission Factor Schedule Name
    2.10074,                  !- Water Emission Factor
    ,                         !- Water Emission Factor Schedule Name
    0,                        !- Nuclear High Level Emission Factor
    ,                         !- Nuclear High Level Emission Factor Schedule Name
    0;                        !- Nuclear Low Level Emission Factor

FuelFactors,
    Diesel,                   !- Existing Fuel Resource Name
    kg,                       !- Units of Measure
    ,                         !- Energy per Unit Factor
    1,                        !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    70.50731,                 !- CO2 Emission Factor
    ,                         !- CO2 Emission Factor Schedule Name
    0.408426,                 !- CO Emission Factor
    ,                         !- CO Emission Factor Schedule Name
    0,                        !- CH4 Emission Factor
    ,                         !- CH4 Emission Factor Schedule Name
    1.89596,                  !- NOx Emission Factor
    ,                         !- NOx Emission Factor Schedule Name
    0,                        !- N2O Emission Factor
    ,                         !- N2O Emission Factor Schedule Name
    0.124678,                 !- SO2 Emission Factor
    ,                         !- SO2 Emission Factor Schedule Name
    0,                        !- PM Emission Factor
    ,                         !- PM Emission Factor Schedule Name
    0.133276,                 !- PM10 Emission Factor
    ,                         !- PM10 Emission Factor Schedule Name
    0,                        !- PM25 Emission Factor
    ,                         !- PM25 Emission Factor Schedule Name
    0,                        !- NH3 Emission Factor
    ,                         !- NH3 Emission Factor Schedule Name
    0.150473,                 !- NMVOC Emission Factor
    ,                         !- NMVOC Emission Factor Schedule Name
    0,                        !- Hg Emission Factor
    ,                         !- Hg Emission Factor Schedule Name
    0,                        !- Pb Emission Factor
    ,                         !- Pb Emission Factor Schedule Name
    0,                        !- Water Emission Factor
    ,                         !- Water Emission Factor Schedule Name
    0,                        !- Nuclear High Level Emission Factor
    ,                         !- Nuclear High Level Emission Factor Schedule Name
    0;                        !- Nuclear Low Level Emission Factor

FuelFactors,
    NaturalGas,               !- Existing Fuel Resource Name
    m3,                       !- Units of Measure
    ,                         !- Energy per Unit Factor
    1,                        !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    50.23439,                 !- CO2 Emission Factor
    ,                         !- CO2 Emission Factor Schedule Name
    0.0351641,                !- CO Emission Factor
    ,                         !- CO Emission Factor Schedule Name
    0.000962826,              !- CH4 Emission Factor
    ,                         !- CH4 Emission Factor Schedule Name
    0.041862,                 !- NOx Emission Factor
    ,                         !- NOx Emission Factor Schedule Name
    0.000920964,              !- N2O Emission Factor
    ,                         !- N2O Emission Factor Schedule Name
    0.000251172,              !- SO2 Emission Factor
    ,                         !- SO2 Emission Factor Schedule Name
    0.00318151,               !- PM Emission Factor
    ,                         !- PM Emission Factor Schedule Name
    0.00238613,               !- PM10 Emission Factor
    ,                         !- PM10 Emission Factor Schedule Name
    0.000795378,              !- PM25 Emission Factor
    ,                         !- PM25 Emission Factor Schedule Name
    0,                        !- NH3 Emission Factor
    ,                         !- NH3 Emission Factor Schedule Name
    0.00230241,               !- NMVOC Emission Factor
    ,                         !- NMVOC Emission Factor Schedule Name
    0.00000010884,            !- Hg Emission Factor
    ,                         !- Hg Emission Factor Schedule Name
    0.00000020931,            !- Pb Emission Factor
    ,                         !- Pb Emission Factor Schedule Name
    0,                        !- Water Emission Factor
    ,                         !- Water Emission Factor Schedule Name
    0,                        !- Nuclear High Level Emission Factor
    ,                         !- Nuclear High Level Emission Factor Schedule Name
    0;                        !- Nuclear Low Level Emission Factor

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1

